<!DOCTYPE html>
<html lang="en" data-root="../../">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="theme-color" content="#090c0d" media="(prefers-color-scheme: dark)">
<meta name="theme-color" content="#f5f7f4" media="(prefers-color-scheme: light)">
<meta name="description" content="Driver for contact (direct) signal UPS devices connected via modbus remote I/O gateways">
<title>generic_modbus(8) — manpages</title>
<link rel="icon" href="../../favicon.svg" type="image/svg+xml">
<link rel="icon" href="../../favicon.ico" sizes="32x32">
<link rel="manifest" href="../../manifest.webmanifest">
<link rel="stylesheet" href="../../assets/tokens.css">
<link rel="stylesheet" href="../../assets/app.css">
<link rel="stylesheet" href="../../assets/pet.css">
<script>try{var t=localStorage.getItem('twb-theme');if(t)document.documentElement.setAttribute('data-theme',t);var pm=localStorage.getItem('twb-pet');if(pm!=='cursor')document.documentElement.setAttribute('data-pet',pm==='off'?'off':'float');var ps=parseInt(localStorage.getItem('twb-pet-size'),10);if(ps>=16&&ps<=64)document.documentElement.style.setProperty('--pet-size',ps+'px');var po=parseInt(localStorage.getItem('twb-pet-opacity'),10);if(po>=15&&po<=100)document.documentElement.style.setProperty('--pet-base-opacity',(po/100).toFixed(3));}catch(e){}</script>
</head>
<body>
<a class="skip-link" href="#content">skip to content</a>
<header class="site-header">
  <a class="brand" href="../../index.html">man<span class="brand-accent">pages</span></a>
  <div class="search-wrap">
    <span class="prompt-char">❯</span>
    <input id="search" type="search" role="combobox" aria-expanded="false" aria-controls="results" aria-autocomplete="list" aria-label="Search man pages" placeholder="search man pages  ( / )" autocomplete="off" spellcheck="false">
    <ul id="results" role="listbox" aria-label="Search results" hidden></ul>
  </div>
  <a class="nav-link" href="../../browse/index.html">browse</a>
  <button id="theme-toggle" type="button" title="toggle theme">◐</button>
</header>
<main class="page">
  <nav class="toc" aria-label="Sections">
    <div class="toc-title">generic_modbus(8)</div>
    <ul><li><a href="#NAME">NAME</a></li><li><a href="#SYNOPSIS">SYNOPSIS</a></li><li><a href="#SUPPORTED_HARDWARE">SUPPORTED
  HARDWARE</a></li><li><a href="#HARDWARE_INTERCONNECTION">HARDWARE
  INTERCONNECTION</a></li><li><a href="#EXTRA_ARGUMENTS">EXTRA
  ARGUMENTS</a></li><li><a href="#Generic:">Generic:</a></li><li><a href="#Serial:">Serial:</a></li><li><a href="#Modbus:">Modbus:</a></li><li><a href="#States_(X_=_OL,_OB,_LB,_HB,_RB,_CHRG,_DISCHRG,_FSD)">States
  (X = OL, OB, LB, HB, RB, CHRG, DISCHRG, FSD)</a></li><li><a href="#Shutdown">Shutdown</a></li><li><a href="#CONFIGURATION">CONFIGURATION</a></li><li><a href="#INSTANT_COMMANDS">INSTANT
  COMMANDS</a></li><li><a href="#INSTALLATION">INSTALLATION</a></li><li><a href="#OTHER_NOTES">OTHER
  NOTES</a></li><li><a href="#AUTHOR">AUTHOR</a></li><li><a href="#SEE_ALSO">SEE
  ALSO</a></li><li><a href="#The_core_driver:">The
  core driver:</a></li><li><a href="#Internet_resources:">Internet
  resources:</a></li></ul>
  </nav>
  <article class="man-content" id="content">
<table class="head">
  <tr>
    <td class="head-ltitle">GENERIC_MODBUS(8)</td>
    <td class="head-vol">NUT Manual</td>
    <td class="head-rtitle">GENERIC_MODBUS(8)</td>
  </tr>
</table>
<div class="manual-text">
<section class="Sh">
<h1 class="Sh" id="NAME"><a class="permalink" href="#NAME">NAME</a></h1>
<p class="Pp">generic_modbus - Driver for contact (direct) signal UPS devices
    connected via modbus remote I/O gateways</p>
</section>
<section class="Sh">
<h1 class="Sh" id="SYNOPSIS"><a class="permalink" href="#SYNOPSIS">SYNOPSIS</a></h1>
<p class="Pp"><b>generic_modbus</b> -h</p>
<p class="Pp"><b>generic_modbus</b> -a <i>DEVICE_NAME</i> [<i>OPTIONS</i>]</p>
<p class="Pp"></p>
<div class="Bd-indent">
<br/>
<b>Note</b>
<p class="Pp">This man page only documents the specific features of the
    <b>generic_modbus</b> driver. For information about the core driver, see
    <a class="Xr" href="../8/nutupsdrv.html"><b>nutupsdrv</b>(8)</a>.</p>
<p class="Pp"></p>
</div>
</section>
<section class="Sh">
<h1 class="Sh" id="SUPPORTED_HARDWARE"><a class="permalink" href="#SUPPORTED_HARDWARE">SUPPORTED
  HARDWARE</a></h1>
<p class="Pp">This is a generic modbus driver expected to work with contact
    (direct) signal UPS devices, connected via modbus RIO (remote I/O) either
    serial or TCP/IP.</p>
<p class="Pp">The driver has been tested against PULS UPS (model UB40.241) via
    MOXA ioLogikR1212 (RS485) and ioLogikE1212 (TCP/IP).</p>
<p class="Pp">More information about this UPS can be found here:</p>
<div class="Bd-indent">https://products.pulspower.com/ca/ubc10-241-n1.html</div>
<p class="Pp">More information about Moxa ioLogik R1212, E1212 can be found
    here:</p>
<div class="Bd-indent">https://www.moxa.com/en/products/industrial-edge-connectivity/controllers-and-ios</div>
<p class="Pp">The PULS UPS UB40.241 supports the following signals:</p>
<p class="Pp"></p>
<div class="Bd-indent">
<pre>Ready contact      (DO) &lt;--&gt; HB
Buffering contact  (DO) &lt;--&gt; OL | OB
Battery-low        (DO) &lt;--&gt; LB
Replace Battery    (DO) &lt;--&gt; RB
Inhibit            (DI) &lt;--&gt; FSD</pre>
</div>
<p class="Pp">Digital port direction (DI/DO) assumes the device perspective</p>
<p class="Pp">The driver&#x2019;s concept is to map the UPS states (as defined
    in NUT) onto UPS contacts' states. The driver has an extended configuration
    interface implemented using variables defined in ups.conf.</p>
</section>
<section class="Sh">
<h1 class="Sh" id="HARDWARE_INTERCONNECTION"><a class="permalink" href="#HARDWARE_INTERCONNECTION">HARDWARE
  INTERCONNECTION</a></h1>
<p class="Pp">The commission of modbus remote I/O server as well as UPS device
    is carried out following the corresponding instruction manuals. The
    following figure depicts the anticipated communication path and hardware
    interconnection:</p>
<p class="Pp"></p>
<div class="Bd-indent">
<pre>+------+       +----------------+       +------------+       +------------+
| UPSD | &lt;---&gt; | GENERIC_MODBUS | &lt;---&gt; | MODBUS RIO | &lt;---&gt; | UPS DEVICE |
+------+  (1)  +----------------+  (2)  +------------+  (3)  +------------+
<br/>
   |                   |
<br/>
   +-------------------+
<br/>
      HOST CONTROLLER
(1) Unix IPC
(2) RS232 | TCP/IP
(3) contacts</pre>
</div>
</section>
<section class="Sh">
<h1 class="Sh" id="EXTRA_ARGUMENTS"><a class="permalink" href="#EXTRA_ARGUMENTS">EXTRA
  ARGUMENTS</a></h1>
<p class="Pp">This driver supports the following optional settings in the
    <a class="Xr" href="../5/ups.conf.html"><b>ups.conf</b>(5)</a> file:</p>
<section class="Ss">
<h2 class="Ss" id="Generic:"><a class="permalink" href="#Generic:">Generic:</a></h2>
<p class="Pp"><b>device_mfr</b>=<i>value</i></p>
<div class="Bd-indent">A string specifying the manufacturer of the UPS device
  (default UNKNOWN).</div>
<p class="Pp"><b>device_model</b>=<i>value</i></p>
<div class="Bd-indent">A string specifying the model of the UPS device (default
  UNKNOWN).</div>
</section>
<section class="Ss">
<h2 class="Ss" id="Serial:"><a class="permalink" href="#Serial:">Serial:</a></h2>
<p class="Pp"><b>ser_baud_rate</b>=<i>value</i></p>
<div class="Bd-indent">A integer specifying the serial port baud rate (default
  9600).</div>
<p class="Pp"><b>ser_data_bit</b>=<i>value</i></p>
<div class="Bd-indent">A integer specifying the serial port data bit (default
  8).</div>
<p class="Pp"><b>ser_parity</b>=<i>value</i></p>
<div class="Bd-indent">A character specifying the serial port parity (default
  N).</div>
<p class="Pp"><b>ser_stop_bit</b>=<i>value</i></p>
<div class="Bd-indent">An integer specifying the serial port stop bit (default
  1).</div>
</section>
<section class="Ss">
<h2 class="Ss" id="Modbus:"><a class="permalink" href="#Modbus:">Modbus:</a></h2>
<p class="Pp"><b>rio_slave_id</b>=<i>value</i></p>
<div class="Bd-indent">An integer specifying the RIO modbus slave ID (default
  1).</div>
</section>
<section class="Ss">
<h2 class="Ss" id="States_(X_=_OL,_OB,_LB,_HB,_RB,_CHRG,_DISCHRG,_FSD)"><a class="permalink" href="#States_(X_=_OL,_OB,_LB,_HB,_RB,_CHRG,_DISCHRG,_FSD)">States
  (X = OL, OB, LB, HB, RB, CHRG, DISCHRG, FSD)</a></h2>
<p class="Pp"><b>&lt;X&gt;_addr</b>=<i>value</i></p>
<div class="Bd-indent">A number specifying the modbus address for the X
  state.</div>
<p class="Pp"><b>&lt;X&gt;_regtype</b>=<i>value</i></p>
<div class="Bd-indent">A number specifying the modbus register type for the X
  state</div>
<p class="Pp">Default values:</p>
<div class="Bd-indent">
<p class="Pp"></p>
<div class="Bd-indent">
<pre>1 for X = OL, OB, LB ,HB, RB, CHRG, DISCHRG
0 for X = FSD</pre>
</div>
</div>
<p class="Pp">Valid values:</p>
<div class="Bd-indent">
<p class="Pp"></p>
<div class="Bd-indent">
<pre>0:COIL, 1:INPUT_B, 2:INPUT_R, 3:HOLDING</pre>
</div>
</div>
<p class="Pp"><b>&lt;X&gt;_noro</b>=<i>value</i></p>
<div class="Bd-indent">A number specifying the contact configuration for the X
  state (default 1).</div>
<p class="Pp">Valid values:</p>
<div class="Bd-indent">
<p class="Pp"></p>
<div class="Bd-indent">
<pre>0:NC, 1:NO</pre>
</div>
<p class="Pp"></p>
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
NO stands for normally open and NC for normally closed contact
<p class="Pp"></p>
</div>
</div>
</section>
<section class="Ss">
<h2 class="Ss" id="Shutdown"><a class="permalink" href="#Shutdown">Shutdown</a></h2>
<p class="Pp"><b>FSD_pulse_duration</b>=<i>value</i></p>
<div class="Bd-indent">A number specifying the duration in ms for the inhibit
  pulse. If it&#x2019;s not defined, signal has only one transition depending on
  FSD_noro configuration.
<p class="Pp">Examples for FSD signal configuration:</p>
</div>
<p class="Pp"></p>
<div class="Bd-indent">
<pre>FSD_noro = 1
FSD_pulse_duration = 150
<br/>
                     +-----+
<br/>
                     |     |
inhibit pulse  &gt;-----+     +------------------&gt;
<br/>
                      &lt;---&gt;
<br/>
                      150ms
FSD_noro = 0
inhibit pulse  &gt;-----+
<br/>
                     |
<br/>
                     +------------------------&gt;</pre>
</div>
</section>
</section>
<section class="Sh">
<h1 class="Sh" id="CONFIGURATION"><a class="permalink" href="#CONFIGURATION">CONFIGURATION</a></h1>
<p class="Pp">Here is an example of generic_modbus driver configuration in
    <b>ups.conf</b> file:</p>
<p class="Pp"></p>
<div class="Bd-indent">
<pre>[generic_modbus]
<br/>
  driver = generic_modbus
<br/>
  port = /dev/ttyUSB0
<br/>
  desc = &quot;generic ups driver&quot;
<br/>
  # device info
<br/>
  device_mfr = &quot;PULS&quot;
<br/>
  device_model = &quot;UB40.241&quot;
<br/>
  # serial settings
<br/>
  ser_baud_rate = 9600
<br/>
  ser_parity = N
<br/>
  ser_data_bit = 8
<br/>
  ser_stop_bit = 1
<br/>
  # modbus slave id
<br/>
  rio_slave_id = 5
<br/>
  # UPS signal state attributes
<br/>
  OB_addr = 0x0
<br/>
  OB_regtype = 1
<br/>
  OB_noro = 0
<br/>
  LB_addr = 0x1
<br/>
  LB_regtype = 1
<br/>
  HB_addr = 0x2
<br/>
  HB_regtype = 1
<br/>
  RB_addr = 0x3
<br/>
  RB_regtype = 1
<br/>
  FSD_addr = 0x0
<br/>
  FSD_regtype = 0
<br/>
  FSD_pulse_duration = 150</pre>
</div>
</section>
<section class="Sh">
<h1 class="Sh" id="INSTANT_COMMANDS"><a class="permalink" href="#INSTANT_COMMANDS">INSTANT
  COMMANDS</a></h1>
<p class="Pp">This driver support the following instant commands:</p>
<p class="Pp">load.off</p>
<div class="Bd-indent">executes &quot;instant poweroff&quot;</div>
</section>
<section class="Sh">
<h1 class="Sh" id="INSTALLATION"><a class="permalink" href="#INSTALLATION">INSTALLATION</a></h1>
<p class="Pp">This driver is not built by default. You can build it by
    installing libmodbus and running configure --with-modbus=yes.</p>
<p class="Pp">You also need to give proper permissions on the local serial
    device file (/dev/ttyUSB0 for example) to allow the run-time NUT driver user
    account to access it.</p>
</section>
<section class="Sh">
<h1 class="Sh" id="OTHER_NOTES"><a class="permalink" href="#OTHER_NOTES">OTHER
  NOTES</a></h1>
<p class="Pp">The generic_modbus driver intends to support generic UPS devices
    with contact signals through modbus TCP/RTU gateways (also known as RIO
    &#x2014; remote I/Os). The data and signal path looks like this:</p>
<p class="Pp"></p>
<div class="Bd-indent">
<pre>[UPSD] &lt;--- IPC ---&gt; [GENERIC_UPS] &lt;--- modbus TCP/RTU ---&gt; MODBUS-RIO &lt;--- contacts ---&gt; [UPS DEVICE]</pre>
</div>
<p class="Pp">On the other hand, you can setup any kind of modbus server, and
    configure the generic_modbus driver to connect and read or write specific
    registers. Your application / modbus server could then drive NUT statuses
    (e.g. OL, OB, HB etc) by writing over those registers.</p>
</section>
<section class="Sh">
<h1 class="Sh" id="AUTHOR"><a class="permalink" href="#AUTHOR">AUTHOR</a></h1>
<p class="Pp">Dimitris Economou &lt;dimitris.s.economou@gmail.com&gt;</p>
</section>
<section class="Sh">
<h1 class="Sh" id="SEE_ALSO"><a class="permalink" href="#SEE_ALSO">SEE
  ALSO</a></h1>
<section class="Ss">
<h2 class="Ss" id="The_core_driver:"><a class="permalink" href="#The_core_driver:">The
  core driver:</a></h2>
<p class="Pp"><a class="Xr" href="../8/nutupsdrv.html"><b>nutupsdrv</b>(8)</a>, <a class="Xr" href="../5/ups.conf.html"><b>ups.conf</b>(5)</a></p>
</section>
<section class="Ss">
<h2 class="Ss" id="Internet_resources:"><a class="permalink" href="#Internet_resources:">Internet
  resources:</a></h2>
<div class="Bd-indent">&#x2022;The NUT (Network UPS Tools) home page:
  https://www.networkupstools.org/</div>
<p class="Pp"></p>
<div class="Bd-indent">&#x2022;libmodbus home page: http://libmodbus.org</div>
</section>
</section>
</div>
<table class="foot">
  <tr>
    <td class="foot-date">03/31/2024</td>
    <td class="foot-os">Network UPS Tools 2.8.1</td>
  </tr>
</table>

  <footer class="page-foot">source: nut-modbus 2.8.1-3.1ubuntu2 · ubuntu 24.04 lts (noble) · generated 2026-07-10 · fully offline</footer>
  </article>
</main>
<script src="../../data/index.js" defer></script>
<script src="../../assets/search-core.js" defer></script>
<script src="../../assets/app.js" defer></script>
<script src="../../assets/pet.js" defer></script>
<script>if('serviceWorker' in navigator && /^https?:$/.test(location.protocol)){navigator.serviceWorker.register('../../sw.js');}</script>
</body>
</html>
